---
card_schema: "evidence-card-v1.2"
card_id: "EC-20260907-008"
card_version: "1.6.0"
card_type: "source_evidence"
artifact_type: "journal_article"
evidence_roles: ["context_only"]
workflow_status: "screened"
completion_level: "L1"
source_work_id: "DOI-10.1016/j.ijdrr.2024.105155"
source_manifestation_id: "ZOTERO-ATTACHMENT-H47DB6RF"
source_version: "zotero-indexed-attachment"
source_snapshot_hash: "sha256:7b2a8ff6e170fd86eabd2c212d0a8fdd6e06a32a9cfa83928b7a7f170dcc64cc"
source_provenance: "local_zotero"
acquired_via: "zotero_local_api"
acquired_at: "2026-09-07"
validity_checked_at: "2026-09-07"
language: "unknown"
access_level: "private_zotero_fulltext"
zotero_item_key: "YU64VY3T"
project_ids: []
source_batch: "ZOTERO-RUN-20260907-01"
research_question_ids: []
decision_ids: []
related_card_ids: []
independence_group_ids: ["IG-YU64VY3T"]
version_family_ids: ["VF-10.1016/j.ijdrr.2024.105155"]
reading_scope: "full_text"
extraction_method: "ai_assisted"
generator_or_pipeline_version: "hydrology-evidence-cards-v1.6-deep-source-specific"
verified_claim_ids: []
verified_by: ""
verified_at: ""
human_review_status: "not_started"
human_reviewer: ""
funding: []
commissioning_party: []
declared_conflicts: []
review_independence: "not_assessed"
confidentiality: "internal"
water_context_status: "not_applicable"
method_modules: []
l3_gate_decision: false
l3_gate_gap: false
l3_gate_change: false
relevance: "supporting"
verification_readiness: "clue_only"
applicability: "transfer_check_required"
decision_effect: "no_change"
load_bearing_conflict: false
unresolved_conflict_ids: []
recheck_trigger: "Only upgrade after a human reopens the exact source and verifies decisive locators."
---

# EC-20260907-008 洪水期间电力—污水系统时变损伤传播的协同仿真

> **一句话读懂：** 电力中断会使泵站停运，积水又会损坏泵站和变电设施，构成双向反馈。研究要表达不同领域模型之间随时间传播的损伤，而不是使用固定失效清单。 案例中故障集中在约543—698分钟；42台泵因进水受损，变电站12在749分钟失效后又造成16台泵失电。传播可能增加总体积水，同时因水量重新分配而降低某些局地积水。作者据此指出忽略时间变化会高估或误判影响。 最大限制是：结论依赖Ida降雨缩放情景、防水阈值分布、网络拓扑和领域模型；150次抽样是否充分、参数是否独立以及校准情况需核验。

## 论文的核心结论

- **研究了什么：** 对象是洪水—电力—污水三个领域在同一时间轴上的双向故障传播。
- **数据是什么：** 输入包括洪水过程、供配电和污水网络拓扑、泵站与变电设施状态、防水阈值及Ida降雨缩放情景。作者用150次蒙特卡洛抽样表达防水阈值不确定性。
- **方法是什么：** 作者以HLA连接洪水、电力和污水领域仿真器，比较无损伤与时变传播等三个情景；指标包括供电、泵速、出流速度和积水深度，并用150次蒙特卡洛抽样表示防水阈值不确定性。
- **得到什么：** 案例中故障集中在约543—698分钟；42台泵因进水受损，变电站12在749分钟失效后又造成16台泵失电。传播可能增加总体积水，同时因水量重新分配而降低某些局地积水。作者据此指出忽略时间变化会高估或误判影响。

## 研究问题、对象与边界

电力中断会使泵站停运，积水又会损坏泵站和变电设施，构成双向反馈。研究要表达不同领域模型之间随时间传播的损伤，而不是使用固定失效清单。

对象是洪水—电力—污水三个领域在同一时间轴上的双向故障传播。

**独立分析单位：** 设施节点、时间步和蒙特卡洛运行；150次运行共享同一案例和模型。

## 数据与证据材料

| 数据层 | 本文实际使用或本轮可确认的内容 | 在证据链中的作用 |
|---|---|---|
| 原始／外部资料 | 输入包括洪水过程、供配电和污水网络拓扑、泵站与变电设施状态、防水阈值及Ida降雨缩放情景。作者用150次蒙特卡洛抽样表达防水阈值不确定性。 | 定义研究对象、边界条件或验证参照 |
| 分析单位 | 设施节点、时间步和蒙特卡洛运行；150次运行共享同一案例和模型。 | 决定样本量和可推广范围 |
| 主要输出 | 设施失效时刻、供电与泵运行状态、出流速度、积水深度及跨系统传播链。 | 回答论文的研究问题 |

## 研究设计与方法链

1. 作者以HLA连接洪水、电力和污水领域仿真器，比较无损伤与时变传播等三个情景；
2. 指标包括供电、泵速、出流速度和积水深度，并用150次蒙特卡洛抽样表示防水阈值不确定性。

### 三个专业模型怎样在同一时间线上交换状态

作者以High-Level Architecture组织电力系统、污水系统和洪水三个模块，每个模块保留自己的专业模拟引擎，并由数据处理单元通过RTI中间件发布和订阅状态。洪水模块把各设施位置的积水深度送给电力和污水模块；当水深超过组件防水阈值，组件转为失效；电力中断又会影响泵站供电，泵站能力下降改变污水外排，新的外排量再反馈给洪水演进。这个循环在时间步中重复，使“洪水—设施损伤—排水能力—洪水”成为双向动态关系，而不是一次性把所有损伤施加在计算起点。

### 三种情景隔离了时间变化的作用

情景1假设设施完全防水，系统与洪水不发生损伤反馈；情景2把所有洪水损伤在初始时刻一次性施加并保持；情景3按组件阈值随时间触发损伤。三种情景平均计算时间约2235 s，差异小于30 s。比较的物理指标包括电力供给、泵送速度、外排速度和设施位置积水深度。结果表明，损伤传播总体会加重积水，但外排重分配可使少数污水组件局地积水反而减小；静态损伤会高估洪水对系统的影响，说明损伤发生时刻会改变结论。

### 不确定性分析提供了怎样的幅度

防水阈值蒙特卡洛分析使用150个样本，每个样本按正态分布重新赋值组件阈值，单次平均计算约2289 s。以动态情景为100%基准，峰值积水深度范围为95.15%—110.19%，末时刻积水深度为90.53%—109.82%；26.68%的样本没有电力系统损伤，其余样本仅变电站12失效。峰值发生在723—767 min之间。该分析说明阈值不确定性会改变幅度和个别故障，但不能视为150场独立真实洪水。降雨深度、模型结构和设施依赖关系仍需与阈值不确定性分开核验。

### 协同仿真的时间含义

电力与污水系统的相互作用不是静态拓扑叠加。洪水先改变设施物理状态，电力中断随后影响泵站等污水设施，污水系统失效又可能改变服务负荷和恢复任务；不同系统的响应和修复时间尺度并不一致。协同仿真必须说明每一步交换什么状态、何时交换以及是否允许反馈，否则最终损失曲线无法判断来自真实延迟还是数值同步设定。

阅读结果时还要分清直接损伤、功能损失和跨系统传播损失。只有比较“各系统独立计算”与“允许依赖传播”的对照，才能估计耦合带来的增量影响；多个时步和节点仍共享同一洪水情景，不是独立样本。论文可为平台提供状态交换与时变依赖的实现范例，但迁移到新城市必须重新核实供电路径、泵站备用电源、污水系统容量、失效阈值和修复策略。


## 深入阅读：时变故障为何改变结论

### 三种对照隔离了静态假设

作者设置设施完全防水、损伤在起点一次性施加以及按防水阈值随积水演化触发的情景。第一组提供没有基础设施反馈的洪水基线；第二组近似常见的静态损伤清单；第三组让组件在真实模拟时间中陆续失效。三组使用相同案例和专业模型，差异主要来自损伤发生时刻及其反馈，因此可以判断“把未来损伤提前到初始时刻”本身会怎样改变积水与系统性能。它不是现实中的随机对照试验，但比仅展示一个耦合情景更能识别模型结构效应。

### 状态交换需要区分物理损伤和功能停运

洪水模块发布设施位置积水深度；水深超过防水阈值时，设施发生直接洪水损伤；变电设施失效又通过供电关系使未进水泵站停运；泵速和污水外排改变后，洪水模块收到新的排水状态。42台泵因进水受损与变电站12失效后16台泵失电属于两种原因，若合并为“58台泵损坏”就会误读机制。平台应分别记录物理受损、供电中断、能力下降和最终服务缺失。

### 时间数字怎样连接成传播链

案例故障主要集中在约543—698 min，变电站12在749 min失效，峰值积水出现在约723—767 min。时间顺序决定哪些泵在洪峰前仍能工作、哪些变化发生在洪水已经恶化之后。作者发现静态损伤情景可能高估影响，原因正是把后期才发生的能力损失错误地前移；这一结果不能简化为“考虑依赖一定降低风险”，而是说明时序处理会改变方向和幅度。

### 蒙特卡洛结果支持哪一级不确定性

150个样本只改变组件防水阈值，并沿用同一网络、降雨缩放和模型结构。以动态情景为100%基准，峰值积水约为95.15%—110.19%，末时刻约为90.53%—109.82%；26.68%的样本没有电力系统损伤，其余主要表现为变电站12失效。这些范围证明阈值会改变结果和个别级联路径，却没有覆盖降雨、排水能力、网络拓扑或模型参数的全部不确定性。样本之间也不是150场独立洪水。

### 总体加重与局地减轻并不矛盾

泵站停运会降低整体排水能力，通常加重总积水；与此同时，污水或地表水在网络中的重新分配会使少数位置得到更少来水，局地积水反而下降。这个空间异质性说明只报告全域平均或最大值会遗漏受益与受损位置。后续研究应同时输出全域体积、节点水深、设施服务和跨系统故障路径，并检查局地减轻是否伴随其他区域恶化。

### 可以继承的实验框架

对真实城市开展同类研究，应把供电拓扑、泵站备用电源、污水系统容量、防水等级和实际停运时间接入模型，并用历史洪灾校准状态转换。必须报告HLA各联邦成员的时间步、消息延迟和同步规则，确认观察到的时序不是通信设定制造。论文贡献在于提供三域双向反馈实验和清楚的静态对照；它没有证明CLARC人工社区的阈值、故障比例和局地重分配可直接迁移。

## 比较、验证与不确定性

比较无损伤、静态或时变传播等三个情景，检查供电、泵速、出流和积水差异。需继续核对阈值分布依据、参数相关性、收敛性、校准和独立事件验证。

## 关键结果

### 结果1

案例中故障集中在约543—698分钟；

### 结果2

42台泵因进水受损，变电站12在749分钟失效后又造成16台泵失电。

### 结果3

传播可能增加总体积水，同时因水量重新分配而降低某些局地积水。

### 结果4

作者据此指出忽略时间变化会高估或误判影响。

## 科学贡献

论文用HLA联邦架构使洪水、供电和污水专业模型在同一时间轴上交换设施状态，从而把“被淹—设施失效—泵速/出流改变—积水反馈”变成双向动态链。与静态损伤表相比，它能解释为什么总体积水加重时局地点反而可能减少。这一结果是时变传播的机制证据，不是现实灾后效果估计。

## 对后续研究的具体价值

可作为跨域动态实验的参考，要求平台同时保存事件时间、故障原因、服务变化和空间重分配，避免只输出最终受损数量。

## 证据边界与待核问题

结论依赖Ida降雨缩放情景、防水阈值分布、网络拓扑和领域模型；150次抽样是否充分、参数是否独立以及校准情况需核验。

下一步应做：精读三个情景、故障规则、蒙特卡洛收敛、模型校准和各指标时间序列；区分物理损坏、失电停运与服务下降。

## 文献信息与原文入口

- **原题名：** A co-simulation approach for time-varying damage propagation in interdependent power and wastewater systems during flood events
- **作者／责任机构：** Jiaxu Huang；Joseph Jonathan Magoua；Yixuan Li；Nan Li
- **日期：** 2025-01-01
- **期刊／发布机构：** International Journal of Disaster Risk Reduction
- **DOI或正式入口：** [10.1016/j.ijdrr.2024.105155](https://doi.org/10.1016/j.ijdrr.2024.105155)
- **Zotero入口：** [打开条目](zotero://select/library/items/YU64VY3T)
- **本轮实际读取：** Zotero索引全文约84,907字符
- **当前证据级别：** L1机器辅助初读；尚未完成人工逐条原文复核，不能承载正式主题结论。

<details>
<summary><strong>校勘与人工复核备注（默认折叠）</strong></summary>

本卡由Zotero索引正文和既有初读记录重写，目的是让数据、方法和结果可见。尚未由课题组成员逐表逐图复核；任何进入正式主题或论文的承重数字，都必须回到Zotero原文核对页码、图表、单位、分母和限定语。

</details>

<details>
<summary><strong>机器审计与校验字段（默认折叠）</strong></summary>

以下声明只记录本轮初读线索，尚未人工核验，不得作为主题承重证据。

~~~claim-json
{
  "claim_id": "EC-20260907-008-C01",
  "source_id": "ZOTERO-ATTACHMENT-H47DB6RF",
  "claim_type": "textual",
  "statement_role": "analyst_judgment",
  "inference_type": "descriptive",
  "support_status": "not_checked",
  "statement": "HLA协同仿真显示，电力与污水系统的时变故障会改变积水在空间和时间上的演化；忽略故障时序可能误判整体或局地影响。",
  "evidence_origin": "AI-assisted screening of Zotero indexed text and source metadata",
  "scope": {"object_or_denominator": "source-level screening", "spatial": "not_checked", "temporal": "not_checked", "comparator": "not_checked"},
  "numeric": null,
  "locator": {"material": "Zotero indexed full text", "page_or_section": "abstract/conclusion or visible webpage; exact locator pending", "table_figure_clause_or_row": "not_checked", "context": "screening only"},
  "directly_supports": "检索、聚类和确定下一步精读顺序。",
  "does_not_support": "不支持正式科研结论、因果判断、效果量、迁移结论或主题激活。",
  "author_interpretation": "not_checked",
  "analyst_judgment": "初读表述，需人工回到原文复核。",
  "method_requirements": {},
  "relations": {"supports": [], "contradicts": [], "qualifies": [], "depends_on": [], "reproduces": [], "supersedes": []},
  "independence_group_ids": ["IG-YU64VY3T"],
  "verification_status": "not_checked",
  "verified_by": "",
  "verified_at": ""
}
~~~

</details>
